<!doctype html>
<html lang="zh-CN" data-theme="light">
  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width,initial-scale=1" />
    <meta name="generator" content="VuePress 2.0.0-beta.66" />
    <meta name="theme" content="VuePress Theme Hope" />
    <meta property="og:url" content="https://muchfish.github.io/blogs/blogs/electric/books/%E6%99%BA%E8%83%BD%E5%8F%98%E7%94%B5%E7%AB%99%E9%85%8D%E7%BD%AE%E6%8A%80%E6%9C%AF%E5%8F%8A%E5%85%B8%E5%9E%8B%E6%8A%A5%E6%96%87%E5%88%86%E6%9E%90.html"><meta property="og:site_name" content="鱼塘"><meta property="og:title" content="智能变电站配置技术及典型报文分析"><meta property="og:description" content="进度： 第1章 配置基础 1.1 概述 1.1.1 掌握智能变电站调试主动权 掌握智能变电站调试主动权理应从四个方面考虑，其内容应该包括如下四个方面。 掌握智能变电站基础理论及概念 熟读IEC61850标准以及在其标准基础下形成的智能变电站“三层两网”的组网方式 智能变电站核心配置文本，即变电站能力描述文本（Substation Configuration Description，SCD） 智能变电站常用光纤连接器涵盖的种类 智能变电站电子式互感器原理、采样标准、极性校验方法 合并单元、智能终端的校验方法以及交换机虚拟局域网（Virtual LocalArea Network，VLAN）的划分 对于综自变电站保护逻辑回路概念的认知度 110kV等级智能变电站 清楚主变压器相关二次回路、各分支电流回路、电压回路、各个间隔所涉及的位置开入回路、失灵保护回路以及断路器机构控制原理回路等 220kV及以上等级智能变电站 除上述涉及内容外，还应对电压切换回路，包括保护电压切换及计量电压切换等、失灵联跳回路，包括主变压器失灵联跳、母差保护失灵联跳、间隔失灵启动开入及跳闸方式等、母差保护回路，包括母差保护启动开入及跳闸方式等有深入了解 掌握智能变电站报文分析能力 MMS报文 GOOSE报文 采样值（Sampling Value，SV）报文 从而做到独立分析或解决智能变电站典型故障问题。 掌握智能变电站配置技术"><meta property="og:type" content="article"><meta property="og:locale" content="zh-CN"><meta property="og:updated_time" content="2024-07-04T14:03:16.000Z"><meta property="article:author" content="摸鱼散人"><meta property="article:published_time" content="2024-07-03T00:00:00.000Z"><meta property="article:modified_time" content="2024-07-04T14:03:16.000Z"><script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"智能变电站配置技术及典型报文分析","image":[""],"datePublished":"2024-07-03T00:00:00.000Z","dateModified":"2024-07-04T14:03:16.000Z","author":[{"@type":"Person","name":"摸鱼散人","url":"https://github.com/muchfish"}]}</script><link rel="icon" href="/blogs/favicon.ico"><link rel="icon" href="/blogs/favicon.ico" type="image/png" sizes="512x512"><link rel="icon" href="/blogs/favicon.ico" type="image/png" sizes="192x192"><link rel="manifest" href="/blogs/manifest.webmanifest" crossorigin="use-credentials"><meta name="theme-color" content="#46bd87"><link rel="apple-touch-icon" href="/blogs/favicon.ico"><meta name="apple-mobile-web-app-capable" content="yes"><meta name="apple-mobile-web-app-status-bar-style" content="black"><meta name="msapplication-TileImage" content="/blogs/favicon.ico"><meta name="msapplication-TileColor" content="#ffffff"><meta name="viewport" content="width=device-width, initial-scale=1.0, maximum-scale=1.0, user-scalable=no, viewport-fit=cover"><title>智能变电站配置技术及典型报文分析 | 鱼塘</title><meta name="description" content="进度： 第1章 配置基础 1.1 概述 1.1.1 掌握智能变电站调试主动权 掌握智能变电站调试主动权理应从四个方面考虑，其内容应该包括如下四个方面。 掌握智能变电站基础理论及概念 熟读IEC61850标准以及在其标准基础下形成的智能变电站“三层两网”的组网方式 智能变电站核心配置文本，即变电站能力描述文本（Substation Configuration Description，SCD） 智能变电站常用光纤连接器涵盖的种类 智能变电站电子式互感器原理、采样标准、极性校验方法 合并单元、智能终端的校验方法以及交换机虚拟局域网（Virtual LocalArea Network，VLAN）的划分 对于综自变电站保护逻辑回路概念的认知度 110kV等级智能变电站 清楚主变压器相关二次回路、各分支电流回路、电压回路、各个间隔所涉及的位置开入回路、失灵保护回路以及断路器机构控制原理回路等 220kV及以上等级智能变电站 除上述涉及内容外，还应对电压切换回路，包括保护电压切换及计量电压切换等、失灵联跳回路，包括主变压器失灵联跳、母差保护失灵联跳、间隔失灵启动开入及跳闸方式等、母差保护回路，包括母差保护启动开入及跳闸方式等有深入了解 掌握智能变电站报文分析能力 MMS报文 GOOSE报文 采样值（Sampling Value，SV）报文 从而做到独立分析或解决智能变电站典型故障问题。 掌握智能变电站配置技术">
    <style>
      :root {
        --bg-color: #fff;
      }

      html[data-theme="dark"] {
        --bg-color: #1d1e1f;
      }

      html,
      body {
        background: var(--bg-color);
      }
    </style>
    <script>
      const userMode = localStorage.getItem("vuepress-theme-hope-scheme");
      const systemDarkMode =
        window.matchMedia &&
        window.matchMedia("(prefers-color-scheme: dark)").matches;

      if (userMode === "dark" || (userMode !== "light" && systemDarkMode)) {
        document.documentElement.setAttribute("data-theme", "dark");
      }
    </script>
    <link rel="preload" href="/blogs/assets/style-9ba30cca.css" as="style"><link rel="stylesheet" href="/blogs/assets/style-9ba30cca.css">
    <link rel="modulepreload" href="/blogs/assets/app-70176444.js"><link rel="modulepreload" href="/blogs/assets/智能变电站配置技术及典型报文分析.html-07a3030b.js"><link rel="modulepreload" href="/blogs/assets/plugin-vue_export-helper-c27b6911.js"><link rel="modulepreload" href="/blogs/assets/智能变电站配置技术及典型报文分析.html-e7ef8984.js">
  </head>
  <body>
    <div id="app"><!--[--><!--[--><!--[--><span tabindex="-1"></span><a href="#main-content" class="vp-skip-link sr-only">跳至主要內容</a><!--]--><div class="theme-container has-toc"><!--[--><header id="navbar" class="vp-navbar"><div class="vp-navbar-start"><button type="button" class="vp-toggle-sidebar-button" title="Toggle Sidebar"><span class="icon"></span></button><!--[--><!----><!--]--><!--[--><a class="vp-link vp-brand" href="/blogs/"><img class="vp-nav-logo" src="/blogs/logo.jpg" alt="鱼塘"><!----><span class="vp-site-name hide-in-pad">鱼塘</span></a><!--]--><!--[--><!----><!--]--></div><div class="vp-navbar-center"><!--[--><!----><!--]--><!--[--><nav class="vp-nav-links"><div class="nav-item hide-in-mobile"><a class="vp-link nav-link" href="/blogs/Java/"><span class="font-icon icon iconfont icon-java" style=""></span>Java语言<!----></a></div><div class="nav-item hide-in-mobile"><a class="vp-link nav-link" href="/blogs/frame/"><span class="font-icon icon iconfont icon-frame" style=""></span>Java框架<!----></a></div><div class="nav-item hide-in-mobile"><a class="vp-link nav-link" href="/blogs/ComputerBasics/"><span class="font-icon icon iconfont icon-computer" style=""></span>计算机基础<!----></a></div><div class="nav-item hide-in-mobile"><a class="vp-link nav-link" href="/blogs/database/"><span class="font-icon icon iconfont icon-tree" style=""></span>数据库<!----></a></div><div class="nav-item hide-in-mobile"><a class="vp-link nav-link" href="/blogs/middleware/"><span class="font-icon icon iconfont icon-free" style=""></span>中间件<!----></a></div><div class="nav-item hide-in-mobile"><a class="vp-link nav-link" href="/blogs/Microservices/"><span class="font-icon icon iconfont icon-home" style=""></span>分布式微服务<!----></a></div><div class="nav-item hide-in-mobile"><a class="vp-link nav-link active" href="/blogs/electric/"><span class="font-icon icon iconfont icon-home" style=""></span>电气<!----></a></div><div class="nav-item hide-in-mobile"><a class="vp-link nav-link" href="/blogs/posts/"><span class="font-icon icon iconfont icon-article" style=""></span>杂谈<!----></a></div><div class="nav-item hide-in-mobile"><a class="vp-link nav-link" href="/blogs/book/"><span class="font-icon icon iconfont icon-article" style=""></span>书籍<!----></a></div><div class="nav-item hide-in-mobile"><a class="vp-link nav-link" href="/blogs/timeline/"><span class="font-icon icon iconfont icon-time" style=""></span>时间轴<!----></a></div></nav><!--]--><!--[--><!----><!--]--></div><div class="vp-navbar-end"><!--[--><!----><!--]--><!--[--><!----><div class="nav-item vp-repo"><a class="vp-repo-link" href="https://github.com/muchfish/blogs" target="_blank" rel="noopener noreferrer" aria-label="GitHub"><svg xmlns="http://www.w3.org/2000/svg" class="icon github-icon" viewBox="0 0 1024 1024" fill="currentColor" aria-label="github icon" style="width:1.25rem;height:1.25rem;vertical-align:middle;"><path d="M511.957 21.333C241.024 21.333 21.333 240.981 21.333 512c0 216.832 140.544 400.725 335.574 465.664 24.49 4.395 32.256-10.07 32.256-23.083 0-11.69.256-44.245 0-85.205-136.448 29.61-164.736-64.64-164.736-64.64-22.315-56.704-54.4-71.765-54.4-71.765-44.587-30.464 3.285-29.824 3.285-29.824 49.195 3.413 75.179 50.517 75.179 50.517 43.776 75.008 114.816 53.333 142.762 40.79 4.523-31.66 17.152-53.377 31.19-65.537-108.971-12.458-223.488-54.485-223.488-242.602 0-53.547 19.114-97.323 50.517-131.67-5.035-12.33-21.93-62.293 4.779-129.834 0 0 41.258-13.184 134.912 50.346a469.803 469.803 0 0 1 122.88-16.554c41.642.213 83.626 5.632 122.88 16.554 93.653-63.488 134.784-50.346 134.784-50.346 26.752 67.541 9.898 117.504 4.864 129.834 31.402 34.347 50.474 78.123 50.474 131.67 0 188.586-114.73 230.016-224.042 242.09 17.578 15.232 33.578 44.672 33.578 90.454v135.85c0 13.142 7.936 27.606 32.854 22.87C862.25 912.597 1002.667 728.747 1002.667 512c0-271.019-219.648-490.667-490.71-490.667z"></path></svg></a></div><div class="nav-item hide-in-mobile"><button type="button" id="appearance-switch"><svg xmlns="http://www.w3.org/2000/svg" class="icon auto-icon" viewBox="0 0 1024 1024" fill="currentColor" aria-label="auto icon" style="display:block;"><path d="M512 992C246.92 992 32 777.08 32 512S246.92 32 512 32s480 214.92 480 480-214.92 480-480 480zm0-840c-198.78 0-360 161.22-360 360 0 198.84 161.22 360 360 360s360-161.16 360-360c0-198.78-161.22-360-360-360zm0 660V212c165.72 0 300 134.34 300 300 0 165.72-134.28 300-300 300z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" class="icon dark-icon" viewBox="0 0 1024 1024" fill="currentColor" aria-label="dark icon" style="display:none;"><path d="M524.8 938.667h-4.267a439.893 439.893 0 0 1-313.173-134.4 446.293 446.293 0 0 1-11.093-597.334A432.213 432.213 0 0 1 366.933 90.027a42.667 42.667 0 0 1 45.227 9.386 42.667 42.667 0 0 1 10.24 42.667 358.4 358.4 0 0 0 82.773 375.893 361.387 361.387 0 0 0 376.747 82.774 42.667 42.667 0 0 1 54.187 55.04 433.493 433.493 0 0 1-99.84 154.88 438.613 438.613 0 0 1-311.467 128z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" class="icon light-icon" viewBox="0 0 1024 1024" fill="currentColor" aria-label="light icon" style="display:none;"><path d="M952 552h-80a40 40 0 0 1 0-80h80a40 40 0 0 1 0 80zM801.88 280.08a41 41 0 0 1-57.96-57.96l57.96-58a41.04 41.04 0 0 1 58 58l-58 57.96zM512 752a240 240 0 1 1 0-480 240 240 0 0 1 0 480zm0-560a40 40 0 0 1-40-40V72a40 40 0 0 1 80 0v80a40 40 0 0 1-40 40zm-289.88 88.08-58-57.96a41.04 41.04 0 0 1 58-58l57.96 58a41 41 0 0 1-57.96 57.96zM192 512a40 40 0 0 1-40 40H72a40 40 0 0 1 0-80h80a40 40 0 0 1 40 40zm30.12 231.92a41 41 0 0 1 57.96 57.96l-57.96 58a41.04 41.04 0 0 1-58-58l58-57.96zM512 832a40 40 0 0 1 40 40v80a40 40 0 0 1-80 0v-80a40 40 0 0 1 40-40zm289.88-88.08 58 57.96a41.04 41.04 0 0 1-58 58l-57.96-58a41 41 0 0 1 57.96-57.96z"></path></svg></button></div><!--[--><button type="button" class="search-pro-button" role="search" aria-label="搜索"><svg xmlns="http://www.w3.org/2000/svg" class="icon search-icon" viewBox="0 0 1024 1024" fill="currentColor" aria-label="search icon"><path d="M192 480a256 256 0 1 1 512 0 256 256 0 0 1-512 0m631.776 362.496-143.2-143.168A318.464 318.464 0 0 0 768 480c0-176.736-143.264-320-320-320S128 303.264 128 480s143.264 320 320 320a318.016 318.016 0 0 0 184.16-58.592l146.336 146.368c12.512 12.48 32.768 12.48 45.28 0 12.48-12.512 12.48-32.768 0-45.28"></path></svg><div class="search-pro-placeholder">搜索</div><div class="search-pro-key-hints"><kbd class="search-pro-key">Ctrl</kbd><kbd class="search-pro-key">K</kbd></div></button><!--]--><!--]--><!--[--><!----><!--]--><button type="button" class="vp-toggle-navbar-button" aria-label="Toggle Navbar" aria-expanded="false" aria-controls="nav-screen"><span><span class="vp-top"></span><span class="vp-middle"></span><span class="vp-bottom"></span></span></button></div></header><!----><!--]--><!----><div class="toggle-sidebar-wrapper"><span class="arrow start"></span></div><aside id="sidebar" class="vp-sidebar"><!--[--><!----><!--]--><ul class="vp-sidebar-links"><li><section class="vp-sidebar-group"><button class="vp-sidebar-heading clickable" type="button"><span class="font-icon icon iconfont icon-creative" style=""></span><span class="vp-sidebar-title">电气基础</span><span class="vp-arrow end"></span></button><!----></section></li><li><section class="vp-sidebar-group"><button class="vp-sidebar-heading clickable active" type="button"><span class="font-icon icon iconfont icon-creative" style=""></span><span class="vp-sidebar-title">书籍</span><span class="vp-arrow down"></span></button><ul class="vp-sidebar-links"><li><!--[--><a class="vp-link nav-link vp-sidebar-link vp-sidebar-page" href="/blogs/electric/books/%E6%99%BA%E8%83%BD%E5%8F%98%E7%94%B5%E7%AB%99%E5%AE%9E%E7%94%A8%E7%9F%A5%E8%AF%86%E9%97%AE%E7%AD%94.html"><!---->智能变电站实用知识问答<!----></a><ul class="vp-sidebar-sub-headers"></ul><!--]--></li><li><!--[--><a class="vp-link nav-link active vp-sidebar-link vp-sidebar-page active" href="/blogs/electric/books/%E6%99%BA%E8%83%BD%E5%8F%98%E7%94%B5%E7%AB%99%E9%85%8D%E7%BD%AE%E6%8A%80%E6%9C%AF%E5%8F%8A%E5%85%B8%E5%9E%8B%E6%8A%A5%E6%96%87%E5%88%86%E6%9E%90.html"><!---->智能变电站配置技术及典型报文分析<!----></a><ul class="vp-sidebar-sub-headers"><li class="vp-sidebar-sub-header"><a class="vp-link nav-link vp-sidebar-link vp-heading" href="/blogs/electric/books/%E6%99%BA%E8%83%BD%E5%8F%98%E7%94%B5%E7%AB%99%E9%85%8D%E7%BD%AE%E6%8A%80%E6%9C%AF%E5%8F%8A%E5%85%B8%E5%9E%8B%E6%8A%A5%E6%96%87%E5%88%86%E6%9E%90.html#_1-1-概述"><!---->1.1 概述<!----></a><ul class="vp-sidebar-sub-headers"><li class="vp-sidebar-sub-header"><a class="vp-link nav-link vp-sidebar-link vp-heading" href="/blogs/electric/books/%E6%99%BA%E8%83%BD%E5%8F%98%E7%94%B5%E7%AB%99%E9%85%8D%E7%BD%AE%E6%8A%80%E6%9C%AF%E5%8F%8A%E5%85%B8%E5%9E%8B%E6%8A%A5%E6%96%87%E5%88%86%E6%9E%90.html#_1-1-1-掌握智能变电站调试主动权"><!---->1.1.1 掌握智能变电站调试主动权<!----></a><ul class="vp-sidebar-sub-headers"></ul></li><li class="vp-sidebar-sub-header"><a class="vp-link nav-link vp-sidebar-link vp-heading" href="/blogs/electric/books/%E6%99%BA%E8%83%BD%E5%8F%98%E7%94%B5%E7%AB%99%E9%85%8D%E7%BD%AE%E6%8A%80%E6%9C%AF%E5%8F%8A%E5%85%B8%E5%9E%8B%E6%8A%A5%E6%96%87%E5%88%86%E6%9E%90.html#_1-1-2-学习配置技术的意义"><!---->1.1.2 学习配置技术的意义<!----></a><ul class="vp-sidebar-sub-headers"></ul></li></ul></li><li class="vp-sidebar-sub-header"><a class="vp-link nav-link vp-sidebar-link vp-heading" href="/blogs/electric/books/%E6%99%BA%E8%83%BD%E5%8F%98%E7%94%B5%E7%AB%99%E9%85%8D%E7%BD%AE%E6%8A%80%E6%9C%AF%E5%8F%8A%E5%85%B8%E5%9E%8B%E6%8A%A5%E6%96%87%E5%88%86%E6%9E%90.html#_1-2-配置技术基础"><!---->1.2 配置技术基础<!----></a><ul class="vp-sidebar-sub-headers"><li class="vp-sidebar-sub-header"><a class="vp-link nav-link vp-sidebar-link vp-heading" href="/blogs/electric/books/%E6%99%BA%E8%83%BD%E5%8F%98%E7%94%B5%E7%AB%99%E9%85%8D%E7%BD%AE%E6%8A%80%E6%9C%AF%E5%8F%8A%E5%85%B8%E5%9E%8B%E6%8A%A5%E6%96%87%E5%88%86%E6%9E%90.html#_1-2-1-变电站通信网络和系统标准iec61850"><!---->1.2.1 变电站通信网络和系统标准IEC61850<!----></a><ul class="vp-sidebar-sub-headers"></ul></li><li class="vp-sidebar-sub-header"><a class="vp-link nav-link vp-sidebar-link vp-heading" href="/blogs/electric/books/%E6%99%BA%E8%83%BD%E5%8F%98%E7%94%B5%E7%AB%99%E9%85%8D%E7%BD%AE%E6%8A%80%E6%9C%AF%E5%8F%8A%E5%85%B8%E5%9E%8B%E6%8A%A5%E6%96%87%E5%88%86%E6%9E%90.html#_1-2-2-配置对象和配置文本"><!---->1.2.2 配置对象和配置文本<!----></a><ul class="vp-sidebar-sub-headers"></ul></li><li class="vp-sidebar-sub-header"><a class="vp-link nav-link vp-sidebar-link vp-heading" href="/blogs/electric/books/%E6%99%BA%E8%83%BD%E5%8F%98%E7%94%B5%E7%AB%99%E9%85%8D%E7%BD%AE%E6%8A%80%E6%9C%AF%E5%8F%8A%E5%85%B8%E5%9E%8B%E6%8A%A5%E6%96%87%E5%88%86%E6%9E%90.html#_1-2-3-配置文本关系"><!---->1.2.3 配置文本关系<!----></a><ul class="vp-sidebar-sub-headers"></ul></li></ul></li></ul><!--]--></li></ul></section></li></ul><!--[--><!----><!--]--></aside><!--[--><main id="main-content" class="vp-page"><!--[--><!----><!----><nav class="vp-breadcrumb disable"></nav><div class="vp-page-title"><h1><!---->智能变电站配置技术及典型报文分析</h1><div class="page-info"><span class="page-author-info" aria-label="作者🖊" data-balloon-pos="down"><svg xmlns="http://www.w3.org/2000/svg" class="icon author-icon" viewBox="0 0 1024 1024" fill="currentColor" aria-label="author icon"><path d="M649.6 633.6c86.4-48 147.2-144 147.2-249.6 0-160-128-288-288-288s-288 128-288 288c0 108.8 57.6 201.6 147.2 249.6-121.6 48-214.4 153.6-240 288-3.2 9.6 0 19.2 6.4 25.6 3.2 9.6 12.8 12.8 22.4 12.8h704c9.6 0 19.2-3.2 25.6-12.8 6.4-6.4 9.6-16 6.4-25.6-25.6-134.4-121.6-240-243.2-288z"></path></svg><span><a class="page-author-item" href="https://github.com/muchfish" target="_blank" rel="noopener noreferrer">摸鱼散人</a></span><span property="author" content="摸鱼散人"></span></span><!----><span class="page-date-info" aria-label="写作日期📅" data-balloon-pos="down"><svg xmlns="http://www.w3.org/2000/svg" class="icon calendar-icon" viewBox="0 0 1024 1024" fill="currentColor" aria-label="calendar icon"><path d="M716.4 110.137c0-18.753-14.72-33.473-33.472-33.473-18.753 0-33.473 14.72-33.473 33.473v33.473h66.993v-33.473zm-334.87 0c0-18.753-14.72-33.473-33.473-33.473s-33.52 14.72-33.52 33.473v33.473h66.993v-33.473zm468.81 33.52H716.4v100.465c0 18.753-14.72 33.473-33.472 33.473a33.145 33.145 0 01-33.473-33.473V143.657H381.53v100.465c0 18.753-14.72 33.473-33.473 33.473a33.145 33.145 0 01-33.473-33.473V143.657H180.6A134.314 134.314 0 0046.66 277.595v535.756A134.314 134.314 0 00180.6 947.289h669.74a134.36 134.36 0 00133.94-133.938V277.595a134.314 134.314 0 00-133.94-133.938zm33.473 267.877H147.126a33.145 33.145 0 01-33.473-33.473c0-18.752 14.72-33.473 33.473-33.473h736.687c18.752 0 33.472 14.72 33.472 33.473a33.145 33.145 0 01-33.472 33.473z"></path></svg><span><!----></span><meta property="datePublished" content="2024-07-03T00:00:00.000Z"></span><!----><span class="page-reading-time-info" aria-label="阅读时间⌛" data-balloon-pos="down"><svg xmlns="http://www.w3.org/2000/svg" class="icon timer-icon" viewBox="0 0 1024 1024" fill="currentColor" aria-label="timer icon"><path d="M799.387 122.15c4.402-2.978 7.38-7.897 7.38-13.463v-1.165c0-8.933-7.38-16.312-16.312-16.312H256.33c-8.933 0-16.311 7.38-16.311 16.312v1.165c0 5.825 2.977 10.874 7.637 13.592 4.143 194.44 97.22 354.963 220.201 392.763-122.204 37.542-214.893 196.511-220.2 389.397-4.661 5.049-7.638 11.651-7.638 19.03v5.825h566.49v-5.825c0-7.379-2.849-13.981-7.509-18.9-5.049-193.016-97.867-351.985-220.2-389.527 123.24-37.67 216.446-198.453 220.588-392.892zM531.16 450.445v352.632c117.674 1.553 211.787 40.778 211.787 88.676H304.097c0-48.286 95.149-87.382 213.728-88.676V450.445c-93.077-3.107-167.901-81.297-167.901-177.093 0-8.803 6.99-15.793 15.793-15.793 8.803 0 15.794 6.99 15.794 15.793 0 80.261 63.69 145.635 142.01 145.635s142.011-65.374 142.011-145.635c0-8.803 6.99-15.793 15.794-15.793s15.793 6.99 15.793 15.793c0 95.019-73.789 172.82-165.96 177.093z"></path></svg><span>大约 11 分钟</span><meta property="timeRequired" content="PT11M"></span><!----><!----></div><hr></div><div class="toc-place-holder"><aside id="toc"><!--[--><!----><!--]--><div class="toc-header">此页内容<button type="button" class="print-button" title="打印"><svg xmlns="http://www.w3.org/2000/svg" class="icon print-icon" viewBox="0 0 1024 1024" fill="currentColor" aria-label="print icon"><path d="M819.2 364.8h-44.8V128c0-17.067-14.933-32-32-32H281.6c-17.067 0-32 14.933-32 32v236.8h-44.8C145.067 364.8 96 413.867 96 473.6v192c0 59.733 49.067 108.8 108.8 108.8h44.8V896c0 17.067 14.933 32 32 32h460.8c17.067 0 32-14.933 32-32V774.4h44.8c59.733 0 108.8-49.067 108.8-108.8v-192c0-59.733-49.067-108.8-108.8-108.8zM313.6 160h396.8v204.8H313.6V160zm396.8 704H313.6V620.8h396.8V864zM864 665.6c0 25.6-19.2 44.8-44.8 44.8h-44.8V588.8c0-17.067-14.933-32-32-32H281.6c-17.067 0-32 14.933-32 32v121.6h-44.8c-25.6 0-44.8-19.2-44.8-44.8v-192c0-25.6 19.2-44.8 44.8-44.8h614.4c25.6 0 44.8 19.2 44.8 44.8v192z"></path></svg></button></div><div class="toc-wrapper"><ul class="toc-list"><!--[--><li class="toc-item"><a class="vp-link toc-link level2" href="/blogs/#_1-1-概述">1.1 概述</a></li><li><ul class="toc-list"><!--[--><li class="toc-item"><a class="vp-link toc-link level3" href="/blogs/#_1-1-1-掌握智能变电站调试主动权">1.1.1 掌握智能变电站调试主动权</a></li><!----><!--]--><!--[--><li class="toc-item"><a class="vp-link toc-link level3" href="/blogs/#_1-1-2-学习配置技术的意义">1.1.2 学习配置技术的意义</a></li><!----><!--]--></ul></li><!--]--><!--[--><li class="toc-item"><a class="vp-link toc-link level2" href="/blogs/#_1-2-配置技术基础">1.2 配置技术基础</a></li><li><ul class="toc-list"><!--[--><li class="toc-item"><a class="vp-link toc-link level3" href="/blogs/#_1-2-1-变电站通信网络和系统标准iec61850">1.2.1 变电站通信网络和系统标准IEC61850</a></li><!----><!--]--><!--[--><li class="toc-item"><a class="vp-link toc-link level3" href="/blogs/#_1-2-2-配置对象和配置文本">1.2.2 配置对象和配置文本</a></li><!----><!--]--><!--[--><li class="toc-item"><a class="vp-link toc-link level3" href="/blogs/#_1-2-3-配置文本关系">1.2.3 配置文本关系</a></li><!----><!--]--></ul></li><!--]--></ul><div class="toc-marker" style="top:-1.7rem;"></div></div><!--[--><!----><!--]--></aside></div><!----><div class="theme-hope-content"><blockquote><p>进度：</p></blockquote><h1 id="第1章-配置基础" tabindex="-1"><a class="header-anchor" href="#第1章-配置基础" aria-hidden="true">#</a> 第1章 配置基础</h1><h2 id="_1-1-概述" tabindex="-1"><a class="header-anchor" href="#_1-1-概述" aria-hidden="true">#</a> 1.1 概述</h2><h3 id="_1-1-1-掌握智能变电站调试主动权" tabindex="-1"><a class="header-anchor" href="#_1-1-1-掌握智能变电站调试主动权" aria-hidden="true">#</a> 1.1.1 掌握智能变电站调试主动权</h3><p>掌握智能变电站调试主动权理应从四个方面考虑，其内容应该包括如下四个方面。</p><ul><li><p>掌握智能变电站基础理论及概念</p><ul><li><p>熟读IEC61850标准以及在其标准基础下形成的智能变电站“三层两网”的组网方式</p></li><li><p>智能变电站核心配置文本，即变电站能力描述文本（Substation Configuration Description，SCD）</p></li><li><p>智能变电站常用光纤连接器涵盖的种类</p></li><li><p>智能变电站电子式互感器原理、采样标准、极性校验方法</p></li><li><p>合并单元、智能终端的校验方法以及交换机虚拟局域网（Virtual LocalArea Network，VLAN）的划分</p></li></ul></li><li><p>对于综自变电站保护逻辑回路概念的认知度</p><ul><li>110kV等级智能变电站 <ul><li>清楚主变压器相关二次回路、各分支电流回路、电压回路、各个间隔所涉及的位置开入回路、失灵保护回路以及断路器机构控制原理回路等</li></ul></li><li>220kV及以上等级智能变电站 <ul><li>除上述涉及内容外，还应对电压切换回路，包括保护电压切换及计量电压切换等、失灵联跳回路，包括主变压器失灵联跳、母差保护失灵联跳、间隔失灵启动开入及跳闸方式等、母差保护回路，包括母差保护启动开入及跳闸方式等有深入了解</li></ul></li></ul></li><li><p>掌握智能变电站报文分析能力</p><ul><li>MMS报文</li><li>GOOSE报文</li><li>采样值（Sampling Value，SV）报文</li></ul><p>从而做到独立分析或解决智能变电站典型故障问题。</p></li><li><p>掌握智能变电站配置技术</p></li></ul><h3 id="_1-1-2-学习配置技术的意义" tabindex="-1"><a class="header-anchor" href="#_1-1-2-学习配置技术的意义" aria-hidden="true">#</a> 1.1.2 学习配置技术的意义</h3><ul><li><p>学习和掌握配置技术有利于IED出厂系统联调及变电站现场调试</p></li><li><p>学习和掌握配置技术有利于了解IEC61850标准模型文件的模型构成</p><ul><li>在工程建设前期便于审核和验证智能变电站虚端子回路，在工程建设期间便于调试和传动智能电子设备，即保护装置</li></ul></li><li><p>学习配置技术有利于维护设备调试成果，约束厂家擅动装置的行为</p></li></ul><h2 id="_1-2-配置技术基础" tabindex="-1"><a class="header-anchor" href="#_1-2-配置技术基础" aria-hidden="true">#</a> 1.2 配置技术基础</h2><h3 id="_1-2-1-变电站通信网络和系统标准iec61850" tabindex="-1"><a class="header-anchor" href="#_1-2-1-变电站通信网络和系统标准iec61850" aria-hidden="true">#</a> 1.2.1 变电站通信网络和系统标准IEC61850</h3><p>IEC61850系列标准的全称为变电站通信网络和系统标准（Communication Networks and Systems in Substations），以下简称IEC61850或IEC61850标准。它规范了变电站内智能电子设备，即IED之间的通信行为和相关的系统要求。</p><h4 id="iec61850标准规约的产生背景及新标准的优点" tabindex="-1"><a class="header-anchor" href="#iec61850标准规约的产生背景及新标准的优点" aria-hidden="true">#</a> IEC61850标准规约的产生背景及新标准的优点</h4><ul><li>通信规约的多样化并不利于智能变电站的发展，因此需要一个更加完善的通信平台</li></ul><h4 id="iec61850模型中配置技术相关缩略语" tabindex="-1"><a class="header-anchor" href="#iec61850模型中配置技术相关缩略语" aria-hidden="true">#</a> IEC61850模型中配置技术相关缩略语</h4><p>1）IED：Intelligent Electronic Device智能电子设备；<br> 2）MMS：Manufacturing Message Specification制造报文规范；<br> 3）GOOSE：Generic Object Oriented Substation Events面向通用对象的变电站事件；<br> 4）SV：Sampled Value采样值；<br> 5）LD：Logical Device逻辑设备；<br> 6）LN：Logical Node逻辑节点；<br> 7）PD：Physical Device物理设备；<br> 8）FC：Functional Constraint功能约束；<br> 9）FCDA：Functionally Constrained Data Attribute功能约束数据属性；<br> 10）CDC：Common Data Cass公共数据类；<br> 11）DO：Data Object数据对象；<br> 12）DA：Data Attribute数据属性；<br> 13）ACC：Accelerate加速；<br> 14）BF：Breaker failure断路器失灵；<br> 15）BRCB：Buffered Report Control Block有缓存报告控制块；<br> 16）CID：Configured IED Description IED实例配置文件；<br> 17）CT：Current transformer电流互感器；<br> 18）Dev：Device设备；<br> 19）Err：Error错误；<br> 20）Fst：First第一个；<br> 21）ICD：IED Capability Description IED能力描述文件；<br> 22）Long：Long长期的；<br> 23）Pers Persist，Persistent：持续性的；<br> 24）Pmt：Permit，Permitted许可；<br> 25）SCD：Substation Configuration Description全站系统配置文件；<br> 26）Sig：Signal信号；<br> 27）SSD：System Specification Description系统规格文件；<br> 28）Strp Strap压板；<br> 29）URCB：Unbuffered Report Control Block无缓存报告控制块；<br> 30）UV：Under Voltage欠电压。</p><h4 id="iec61850装置数据模型的层次结构" tabindex="-1"><a class="header-anchor" href="#iec61850装置数据模型的层次结构" aria-hidden="true">#</a> IEC61850装置数据模型的层次结构</h4><p>IEC61850装置数据模型的层次结构如图1-1所示</p><figure><img src="/blogs/assets/image-20240703231411257-384b4b69.png" alt="图1-1 IEC61850装置数据模型的层次结构" tabindex="0" loading="lazy"><figcaption>图1-1 IEC61850装置数据模型的层次结构</figcaption></figure><p>图1-1表明，物理设备映射成为IED，然后将各个功能分解到逻辑节点，组织成一个或者多个逻辑设备。每个功能的保护数据映射到数据对象，并且根据功能约束进行拆分并映射到若干个数据属性</p><h4 id="iec61850标准规约的三大服务" tabindex="-1"><a class="header-anchor" href="#iec61850标准规约的三大服务" aria-hidden="true">#</a> IEC61850标准规约的三大服务</h4><ul><li>了解IEC61850规约，即是建立配置基础</li><li>站在用户的角度，IEC61850提供给用户三大服务：制造报文规范服务MMS、面向通用对象的变电站事件服务GOOSE以及采样服务SV</li></ul><h5 id="制造报文规范服务mms功能" tabindex="-1"><a class="header-anchor" href="#制造报文规范服务mms功能" aria-hidden="true">#</a> 制造报文规范服务MMS功能</h5><ul><li><p>MMS具备信号上送功能、测量上送功能、控制功能以及故障报告功能。</p><ul><li>信号上送功能，包括开入、事件、报警等信号类数据的上送功能通过有缓冲报告控制块，即BRCB来实现，映射到MMS的读写和报告服务。</li><li>测量上送功能：遥测、保护测量类数据的上送功能通过无缓冲报告控制块，即URCB来实现，映射到MMS的读写和报告服务。</li><li>控制功能，控制功能又分定值控制功能和遥控、遥调等控制功能。</li><li>定值控制功能，通过定值控制块，即SGCB来实现选择定值区进行召唤、修改、定值区切换。映射到MMS的读写服务。</li><li>遥控、遥调等控制功能，通过IEC61850的控制相关数据结构实现，映射到MMS的读写和报告服务。</li><li>故障报告功能，包括通过RDRE逻辑节点实现，映射到MMS的报告和文件操作服务。</li></ul><blockquote><p>总之，IEC61850中的MMS服务，包括了整个智能变电站遥信、遥测、遥控以及故障分析等领域，是站控层信息交换的基础体现方式和平台，这些信息也是调度掌握智能变电站运行情况的重要依据和手段。</p></blockquote></li></ul><h5 id="面向通用对象的变电站事件服务goose功能" tabindex="-1"><a class="header-anchor" href="#面向通用对象的变电站事件服务goose功能" aria-hidden="true">#</a> 面向通用对象的变电站事件服务GOOSE功能</h5><ul><li>GOOSE即面向通用对象的变电站事件，它是以太网多播报文传输为基础，代替传统的IED设备之间硬接线的通信方式，为逻辑节点间的通信提供了快速且高效可靠的方法。</li><li>GOOSE服务支持由数据集组成的公共数据的交换，主要用于保护装置跳、合闸命令，测控装置的遥控命令，断路器位置和隔离开关位置、压力等以及间隔层联锁信息等实时性要求高的数据传输。</li><li>GOOSE的功能主要体现在GOOSE的收发机制、GOOSE的报警功能和GOOSE的检修功能</li><li>GOOSE收发机制，为了保证GOOSE服务的实时性，GOOSE报文不经过网络层协议，直接在以太网链路层上传输，并且采用带优先级的以太网报文转发方式</li><li>为了保证GOOSE服务的可靠性，GOOSE报文采用ASN.1语法编码后，发送采用心跳报文和变位报文快速重发相结合的机制</li><li>GOOSE接收可以根据GOOSE报文中的允许生存时间（Time Allow toLive，TAL）来检测链路中断。GOOSE数据接收机制可以分为单帧接收和双帧接收两种</li><li>GOOSE的报警功能，GOOSE对收发过程中产生的异常情况进行告警，主要包括：GOOSE A网/B网断链告警，GOOSE配置不一致告警，GOOSE信号异常告警。</li><li>GOOSE的检修功能，保证检修的装置或设备不会影响到正常运行状态 的装置，提高了智能变电站装置检修的灵活性和可靠性；发送的GOOSE报文中带有测试标志，即test，它与发送端装置的检修状态对应，接收端就可以通过比较自身装置的检修状态进行相应处理。</li><li>当发送端和接收端置检修状态一致时，装置对接收到的GOOSE数据进行正常处理。当发送端和接收端置检修状态不一致时，装置可以对接收到的GOOSE数据做相应处理</li><li>总而言之，IEC61850中的GOOSE服务，包含整个数字站的跳闸出口，开关量以及故障分析等领域。</li></ul><h5 id="采样服务sv功能" tabindex="-1"><a class="header-anchor" href="#采样服务sv功能" aria-hidden="true">#</a> 采样服务SV功能</h5><p>采样值的传输所交换的信息是基于发布/订阅机制。在发送侧发布方将值写入发送缓冲区，在接收侧订阅方从当地缓冲区读值。在值上加上时标，订户可以校验是否及时刷新，通信系统负责刷新订阅用户的当地缓冲区。</p><p>SV是针对智能变电站数据采样的一项标准服务，详见IEC61850规范标准第9章相关章节。SV同样具备检修功能。</p><h4 id="基于iec61850规范标准下的ied设备内部结构功能组成" tabindex="-1"><a class="header-anchor" href="#基于iec61850规范标准下的ied设备内部结构功能组成" aria-hidden="true">#</a> 基于IEC61850规范标准下的IED设备内部结构功能组成</h4><p>IEC61850提供了如此之大的服务体系平台，作为体系中的一个成员，IED设备自然也需要具备与相应服务进行对外交流的功能，如信息互动等。</p><p>现将IED装置内部进行分解，对其进行分析，如图1-2所示。</p><figure><img src="/blogs/assets/image-20240704215109205-c19179aa.png" alt="图1-2 基于IEC61850规范标准下的IED设备内部结构功能组成示意" tabindex="0" loading="lazy"><figcaption>图1-2 基于IEC61850规范标准下的IED设备内部结构功能组成示意</figcaption></figure><p>图1-2表示IED设备所具备的功能，这里把IED映射为一个数字保护装置的内部结构，保护装置需要完成数据传输上送、数据采样、逻辑判断执行等任务。因此具备了三个功能：S1映射为MMS功能，M1指SV采样功能，G1则映射为GOOSE功能。</p><p>需要清楚的是，不是所有IED设备都必须同时具备三大服务功能，比如合并单元属于过程层设备，因此只需要实现M1和G1功能。</p><p>需要清楚的是，不是所有IED设备都必须同时具备三大服务功能，比如合并单元属于过程层设备，因此只需要实现M1和G1功能。</p><p>图1-2的物理设备即为IED设备，直接将其映射为保护装置或测控装置，每一个装置按照其功能可分为采样、跳闸、遥信、控制等，保护装置要起到保护系统的作用，是通过逻辑功能来实现的，每一个功能的实现都要通过一个或多个逻辑设备组成，自然就会对应一个或多个逻辑节点，逻辑节点是逻辑设备的最小功能单位,在这些逻辑节点中，通过功能约束，每一个逻辑节点都会有很多数据对象对逻辑节点进行解释，而每个数据对象就会对应自己的数据属性。</p><h3 id="_1-2-2-配置对象和配置文本" tabindex="-1"><a class="header-anchor" href="#_1-2-2-配置对象和配置文本" aria-hidden="true">#</a> 1.2.2 配置对象和配置文本</h3><p>配置所要针对的对象，特指智能变电站IED装置，包括保护装置、测控装置等。就是要对各类装置进行调取（上传）、下载（下传）相关配置文本的过程。其中包括已经建立通信参数和网络概念的CID文本，包括各个保护逻辑实现、断路器或隔离开关（虚端子）位置开入所使用的GOOSE文本，包括站内各类电流、电压采样传输所用SV文本。</p><p>智能变电站配置所涉及的主要文本有六个，按照配置过程排序如下。</p><p>（1）IED能力描述文件（IED Capability Description, ICD），以下简称ICD。该文件描述了IED提供的基本数据模型及服务，但不包含IED实例名称和通信参数。ICD文件应包含模型自描述信息，还应包含版本修改信息，明确描述修改时间、修改版本号等内容。</p><p>（2）系统规范描述文件（System Specification Description,SSD），以下简称SSD，全站唯一。该文件描述了变电站一次系统结构以及相关联的逻辑节点，最终包含在SCD文件中。</p><p>（3）全站配置描述文件SCD，全站唯一。该文件描述了所有IED的实例配置和通信参数、IED之间的通信配置以及变电站一次系统结构，由系统集成厂商完成。SCD文件应包含版本修改信息，明确描述修改时间、修改版本号等内容。</p><p>（4）IED实例配置描述文件（Configured IED Description, CID），以下简称CID。对应其ICD每个IED设备有一个CID。由装置厂商根据SCD文件中与特定的IED的相关配置生成。</p><p>（5）用于过程层各个保护逻辑信号传输、断路器及隔离开关位置传输的GOOSE配置文本。</p><p>（6）用于实现各个IED采样的SV配置文本。</p><h3 id="_1-2-3-配置文本关系" tabindex="-1"><a class="header-anchor" href="#_1-2-3-配置文本关系" aria-hidden="true">#</a> 1.2.3 配置文本关系</h3><p>各个配置文本之间的关系如图1-3所示。</p><figure><img src="/blogs/assets/image-20240704215959942-41edfb73.png" alt="图1-3 智能变电站各个配置文本之间的关系示意" tabindex="0" loading="lazy"><figcaption>图1-3 智能变电站各个配置文本之间的关系示意</figcaption></figure></div><!----><footer class="page-meta"><div class="meta-item edit-link"><a href="https://github.com/muchfish/blogs/edit/master/src/electric/books/智能变电站配置技术及典型报文分析.md" rel="noopener noreferrer" target="_blank" aria-label="在 GitHub 上编辑此页" class="nav-link label"><!--[--><svg xmlns="http://www.w3.org/2000/svg" class="icon edit-icon" viewBox="0 0 1024 1024" fill="currentColor" aria-label="edit icon"><path d="M430.818 653.65a60.46 60.46 0 0 1-50.96-93.281l71.69-114.012 7.773-10.365L816.038 80.138A60.46 60.46 0 0 1 859.225 62a60.46 60.46 0 0 1 43.186 18.138l43.186 43.186a60.46 60.46 0 0 1 0 86.373L588.879 565.55l-8.637 8.637-117.466 68.234a60.46 60.46 0 0 1-31.958 11.229z"></path><path d="M728.802 962H252.891A190.883 190.883 0 0 1 62.008 771.98V296.934a190.883 190.883 0 0 1 190.883-192.61h267.754a60.46 60.46 0 0 1 0 120.92H252.891a69.962 69.962 0 0 0-69.098 69.099V771.98a69.962 69.962 0 0 0 69.098 69.098h475.911A69.962 69.962 0 0 0 797.9 771.98V503.363a60.46 60.46 0 1 1 120.922 0V771.98A190.883 190.883 0 0 1 728.802 962z"></path></svg><!--]-->在 GitHub 上编辑此页<span><svg class="external-link-icon" xmlns="http://www.w3.org/2000/svg" aria-hidden="true" focusable="false" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path><polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg><span class="external-link-icon-sr-only">open in new window</span></span><!----></a></div><div class="meta-item git-info"><div class="update-time"><span class="label">上次编辑于: </span><!----></div><div class="contributors"><span class="label">贡献者: </span><!--[--><!--[--><span class="contributor" title="email: 1319105206@qq.com">daiwencheng</span><!--]--><!--]--></div></div></footer><nav class="vp-page-nav"><a class="vp-link nav-link prev" href="/blogs/electric/books/%E6%99%BA%E8%83%BD%E5%8F%98%E7%94%B5%E7%AB%99%E5%AE%9E%E7%94%A8%E7%9F%A5%E8%AF%86%E9%97%AE%E7%AD%94.html"><div class="hint"><span class="arrow start"></span>上一页</div><div class="link"><!---->智能变电站实用知识问答</div></a><!----></nav><div id="comment" class="giscus-wrapper input-top" style="display:block;"><div class="loading-icon-wrapper" style="display:flex;align-items:center;justify-content:center;height:96px"><svg xmlns="http://www.w3.org/2000/svg" width="48" height="48" preserveAspectRatio="xMidYMid" viewBox="25 25 50 50"><animateTransform attributeName="transform" type="rotate" dur="2s" keyTimes="0;1" repeatCount="indefinite" values="0;360"></animateTransform><circle cx="50" cy="50" r="20" fill="none" stroke="currentColor" stroke-width="4" stroke-linecap="round"><animate attributeName="stroke-dasharray" dur="1.5s" keyTimes="0;0.5;1" repeatCount="indefinite" values="1,200;90,200;1,200"></animate><animate attributeName="stroke-dashoffset" dur="1.5s" keyTimes="0;0.5;1" repeatCount="indefinite" values="0;-35px;-125px"></animate></circle></svg></div></div><!----><!--]--></main><!--]--><footer class="vp-footer-wrapper"><div class="vp-footer">见微知著，方能游刃有余</div><div class="vp-copyright">Copyright © 2024 摸鱼散人</div></footer></div><!--]--><!----><!----><!----><!--]--></div>
    <script type="module" src="/blogs/assets/app-70176444.js" defer></script>
  </body>
</html>
